# Modbus 协议

> 学习重点：先看 [[#4. 常用功能码的完整 RTU 帧格式（重点）|各功能码的帧格式]]，再看 [[#5. 请求与响应的区别速记|请求与响应速记]]。

## 1. 协议概述

Modbus 是一种面向工业设备的**应用层请求/响应协议**。它规定了设备如何组织数据、如何寻址数据以及各种功能码的请求和响应格式，但不限定唯一的物理接口。

常见组合：

| 协议形式 | 传输介质 | 特点 |
|---|---|---|
| Modbus RTU | RS-485、RS-232 | 二进制帧、CRC 校验、效率高，嵌入式设备最常用 |
| Modbus ASCII | RS-485、RS-232 | 十六进制字符传输、LRC 校验，效率较低 |
| Modbus TCP | Ethernet + TCP/IP | 使用 MBAP 报文头，默认 TCP 端口 502，不使用 RTU CRC |

串行链路中通常称主动发起请求的一方为**主站（Master）**，响应的一方为**从站（Slave）**；应用层也可称为**客户端（Client）**和**服务器（Server）**。

```text
客户端/主站：发起请求 → 等待响应 → 校验并解析
服务器/从站：等待请求 → 校验并执行 → 返回响应
```

正常情况下，从站不会主动发送数据，从站之间也不直接通信。

## 2. 协议分层与报文组成

### 2.1 PDU 与 ADU

**PDU（Protocol Data Unit）**是 Modbus 应用层的核心内容：

```text
[功能码][数据]
```

**ADU（Application Data Unit）**是在 PDU 外增加当前传输方式需要的字段。

Modbus RTU ADU：

```text
[从站地址 1B][功能码 1B][数据 NB][CRC低字节 1B][CRC高字节 1B]
```

Modbus TCP ADU：

```text
[MBAP Header 7B][功能码 1B][数据 NB]
```

> [!important]
> RTU 的 CRC **低字节先发送**；Modbus TCP 依靠 TCP/IP 检错，不在末尾添加 RTU CRC。

### 2.2 从站地址

串行 Modbus 地址占 1 byte：

| 地址 | 含义 |
|---|---|
| `0` | 广播地址，所有从站接收；从站不得返回响应 |
| `1~247` | 单播从站地址 |
| `248~255` | 保留地址 |

广播通常只用于写操作。主站发送广播后不能等待响应，否则一定会超时。

## 3. 四类数据区

Modbus 数据模型定义了四类逻辑对象：

| 传统表示 | 数据区 | 单元宽度 | 权限 | 常用功能码 |
|---|---|---:|---|---|
| `0xxxx` | 线圈（Coils） | 1 bit | 读/写 | `01`、`05`、`0F` |
| `1xxxx` | 离散输入（Discrete Inputs） | 1 bit | 只读 | `02` |
| `3xxxx` | 输入寄存器（Input Registers） | 16 bit | 只读 | `04` |
| `4xxxx` | 保持寄存器（Holding Registers） | 16 bit | 读/写 | `03`、`06`、`10` |

这里的 `0xxxx/1xxxx/3xxxx/4xxxx` 是传统的**数据区引用表示法**，不是报文中直接发送的完整地址。功能码本身已经确定数据区，报文只发送该区内的 16 位相对地址。

### 3.1 地址偏移是最常见的坑

协议报文中的地址从 `0` 开始，而很多设备手册或组态软件从 `1` 开始显示：

| 手册表示    | 报文地址字段               |
| ------- | -------------------- |
| `40001` | `0x0000`             |
| `40002` | `0x0001`             |
| `40034` | `0x0021`             |
| `30001` | `0x0000`，但使用功能码 `04` |

例如读取手册中的保持寄存器 `40001`，请求报文应使用功能码 `03`，起始地址发送 `00 00`，而不是发送十进制 `40001`。

> [!warning]
> 不同厂商可能把寄存器表写成 `0` 基、`1` 基、`4xxxx` 或纯十六进制地址。开发前必须先确认设备手册的地址约定，不能机械地对所有地址减 1。

## 4. 常用功能码的完整 RTU 帧格式（重点）

下面分别列出本笔记涉及的 **8 个常用功能码**，不是全部 Modbus 功能码。设备支持哪些功能码，以设备手册为准。

### 4.1 先记住字段长度和字节顺序

**本节全部是 Modbus RTU 完整帧，包含从站地址和 CRC。**

```text
[从站地址 1B] | [功能码 1B] | [数据区 NB] | [CRC 2B]
```

- `B` 表示字节；示例中的每个两位十六进制数，例如 `00`，都是 **1 字节**。
- `|` 只是分隔字段，实际发送时没有这个符号。
- **地址 2B、数量 2B、单个寄存器值 2B：高字节在前。**
- **CRC 2B：低字节在前。** 本节所有示例均给出实际 CRC。
- `N` 表示线圈、离散输入或寄存器的数量；`M` 表示数据字节数，二者不能混淆。

| 字段 | 长度 | 示例与含义 |
|---|---:|---|
| 从站地址 | 1B | `01`：从站 1 |
| 功能码 | 1B | `03`：读保持寄存器 |
| 起始地址 / 单个对象地址 | **2B** | `00 00`：地址 `0x0000` |
| 线圈 / 寄存器数量 | **2B** | `00 02`：2 个对象，不是 2 字节 |
| 数据字节数 | **1B** | `04`：后面的数据占 4 字节，不含地址、功能码和 CRC |
| 单个寄存器值 | **2B** | `00 FA`：数值 250 |
| CRC | **2B** | `C4 0B`：CRC 值为 `0x0BC4`，低字节先发送 |

### 4.2 功能码速查

功能码均按**十六进制**书写，例如 `10` 表示 `0x10`，也就是十进制 16。

| 功能码 | 操作 | 单次数量 N | 请求总长度 | 正常响应总长度 |
|---|---|---:|---:|---:|
| `01` | 读线圈 | 1～2000 bit | 8B | `5 + M` B |
| `02` | 读离散输入 | 1～2000 bit | 8B | `5 + M` B |
| `03` | 读保持寄存器 | 1～125 个 | 8B | `5 + 2N` B |
| `04` | 读输入寄存器 | 1～125 个 | 8B | `5 + 2N` B |
| `05` | 写单个线圈 | 1 bit | 8B | 8B |
| `06` | 写单个保持寄存器 | 1 个 | 8B | 8B |
| `0F` | 写多个线圈 | 1～1968 bit | `9 + M` B | 8B |
| `10` | 写多个保持寄存器 | 1～123 个 | `9 + 2N` B | 8B |

位数据的字节数：`M = ceil(N / 8)`，即向上取整；寄存器数据的字节数：`M = 2N`。

### 4.3 功能码 01：读线圈

**请求帧（8B）：**

```text
[从站 1B] | [01 1B] | [起始地址 2B] | [线圈数量 2B] | [CRC 2B]
```

**正常响应帧（5 + M 字节）：**

```text
[从站 1B] | [01 1B] | [数据字节数 1B] | [线圈状态 MB] | [CRC 2B]
```

示例：从地址 `0x0000` 开始读取 10 个线圈，状态数据占 `ceil(10 / 8) = 2` 字节。

```text
请求：01 | 01 | 00 00 | 00 0A | BC 0D
响应：01 | 01 | 02 | 4D 01 | 4D 6C
```

**位状态从最低位开始排列**：第一个数据字节的 bit0 对应起始地址，bit1 对应下一个地址，以此类推。

```text
4D = 0100 1101 → 地址 0～7 的状态：1 0 1 1 0 0 1 0
01 = 0000 0001 → 地址 8～9 的状态：1 0；剩余高 6 位补 0
```

### 4.4 功能码 02：读离散输入

**请求帧（8B）：**

```text
[从站 1B] | [02 1B] | [起始地址 2B] | [输入数量 2B] | [CRC 2B]
```

**正常响应帧（5 + M 字节）：**

```text
[从站 1B] | [02 1B] | [数据字节数 1B] | [输入状态 MB] | [CRC 2B]
```

示例：从地址 `0x0000` 开始读取 10 个离散输入。

```text
请求：01 | 02 | 00 00 | 00 0A | F8 0D
响应：01 | 02 | 02 | 4D 01 | 4D 28
```

位打包规则与 `01` 相同。区别是 `01` 读取线圈区，`02` 读取只读的离散输入区。

### 4.5 功能码 03：读保持寄存器

**请求帧（8B）：**

```text
[从站 1B] | [03 1B] | [起始地址 2B] | [寄存器数量 2B] | [CRC 2B]
```

**正常响应帧（5 + 2N 字节）：**

```text
[从站 1B] | [03 1B] | [数据字节数 1B] | [寄存器数据 2N B] | [CRC 2B]
```

示例：从地址 `0x0000` 开始读取 2 个保持寄存器。

```text
请求：01 | 03 | 00 00 | 00 02 | C4 0B
响应：01 | 03 | 04 | 00 FA | 01 2C | DA 4F
```

| 帧 | 字段 | 含义 |
|---|---|---|
| 请求 | `00 00` | 起始地址，占 **2 字节** |
| 请求 | `00 02` | 读取 **2 个寄存器**，数量字段占 **2 字节** |
| 响应 | `04` | 数据共 **4 字节**，字节数字段占 **1 字节** |
| 响应 | `00 FA` | 地址 `0x0000` 的值：250 |
| 响应 | `01 2C` | 地址 `0x0001` 的值：300 |

**正常读响应不带起始地址和寄存器数量，需要结合之前的请求解析。**

若设备点表规定缩放系数为 `0.1`，上面的两个工程值分别为 `25.0` 和 `30.0`。

### 4.6 功能码 04：读输入寄存器

**请求帧（8B）：**

```text
[从站 1B] | [04 1B] | [起始地址 2B] | [寄存器数量 2B] | [CRC 2B]
```

**正常响应帧（5 + 2N 字节）：**

```text
[从站 1B] | [04 1B] | [数据字节数 1B] | [寄存器数据 2N B] | [CRC 2B]
```

示例：从地址 `0x0000` 开始读取 2 个输入寄存器。

```text
请求：01 | 04 | 00 00 | 00 02 | 71 CB
响应：01 | 04 | 04 | 00 FA | 01 2C | DB F8
```

数据解析规则与 `03` 相同。区别是 `03` 读取保持寄存器区，`04` 读取只读的输入寄存器区。

### 4.7 功能码 05：写单个线圈

**请求帧（8B）：**

```text
[从站 1B] | [05 1B] | [线圈地址 2B] | [写入值 2B] | [CRC 2B]
```

**正常响应帧（8B）：原样回显请求。**

```text
[从站 1B] | [05 1B] | [线圈地址 2B] | [写入值 2B] | [CRC 2B]
```

写入值只允许：

```text
FF 00：置 ON（1）
00 00：置 OFF（0）
```

示例：将地址 `0x0000` 的线圈置 ON。

```text
请求：01 | 05 | 00 00 | FF 00 | 8C 3A
响应：01 | 05 | 00 00 | FF 00 | 8C 3A
```

**线圈状态只有 1 bit，但功能码 05 的写入值字段占 2 字节。** 不能用 `00 01` 表示 ON。

### 4.8 功能码 06：写单个保持寄存器

**请求帧（8B）：**

```text
[从站 1B] | [06 1B] | [寄存器地址 2B] | [写入值 2B] | [CRC 2B]
```

**正常响应帧（8B）：原样回显请求。**

```text
[从站 1B] | [06 1B] | [寄存器地址 2B] | [写入值 2B] | [CRC 2B]
```

示例：向地址 `0x0000` 的保持寄存器写入 250（`0x00FA`）。

```text
请求：01 | 06 | 00 00 | 00 FA | 09 89
响应：01 | 06 | 00 00 | 00 FA | 09 89
```

请求中**没有数量字段，也没有数据字节数字段**，因为固定写入一个寄存器。

### 4.9 功能码 0F：写多个线圈

**请求帧（9 + M 字节）：**

```text
[从站 1B] | [0F 1B] | [起始地址 2B] | [线圈数量 2B] | [数据字节数 1B] | [线圈数据 MB] | [CRC 2B]
```

**正常响应帧（8B）：**

```text
[从站 1B] | [0F 1B] | [起始地址 2B] | [线圈数量 2B] | [CRC 2B]
```

示例：从地址 `0x0000` 开始写入 10 个线圈，状态为 `1 0 1 1 0 0 1 0 1 0`。

```text
请求：01 | 0F | 00 00 | 00 0A | 02 | 4D 01 | 11 A8
响应：01 | 0F | 00 00 | 00 0A | D5 CC
```

- 数量 `00 0A` 表示 **10 个线圈**；字节数 `02` 表示状态数据占 **2 字节**。
- 数据按 bit 打包，最低位对应起始地址；最后一个字节的未用高位填 0。
- **正常响应只回显起始地址和写入数量，不回传状态数据。**

### 4.10 功能码 10：写多个保持寄存器

**请求帧（9 + 2N 字节）：**

```text
[从站 1B] | [10 1B] | [起始地址 2B] | [寄存器数量 2B] | [数据字节数 1B] | [寄存器数据 2N B] | [CRC 2B]
```

**正常响应帧（8B）：**

```text
[从站 1B] | [10 1B] | [起始地址 2B] | [寄存器数量 2B] | [CRC 2B]
```

示例：从地址 `0x0000` 开始，向两个保持寄存器分别写入 250 和 300。

```text
请求：01 | 10 | 00 00 | 00 02 | 04 | 00 FA | 01 2C | D3 D3
响应：01 | 10 | 00 00 | 00 02 | 41 C8
```

- 数量 `00 02` 表示 **2 个寄存器**；字节数 `04` 表示寄存器数据占 **4 字节**。
- 每个寄存器都按高字节、低字节发送。
- **正常响应只回显起始地址和写入数量，不回传写入数据。**

## 5. 请求与响应的区别速记

| 功能码 | 请求中最关键的字段 | 正常响应中最关键的字段 |
|---|---|---|
| `01/02` | 起始地址 2B + 位数量 2B | 字节数 1B + 按位打包的数据 |
| `03/04` | 起始地址 2B + 寄存器数量 2B | 字节数 1B + 每个寄存器 2B 的数据 |
| `05/06` | 地址 2B + 写入值 2B | 原样回显请求 |
| `0F/10` | 起始地址 2B + 数量 2B + 字节数 1B + 数据 | 只回显起始地址 2B + 数量 2B |

> [!important]
> **地址和数量都是 2 字节，数据字节数是 1 字节。**
> 读操作的请求里没有数据字节数；写多个对象的请求里才有。
> 以上是正常响应；异常响应统一为 **5 字节**，格式见第 8 节。

## 6. CRC16 校验

Modbus RTU 使用 CRC-16/Modbus：

- 初始值：`0xFFFF`；
- 反射多项式：`0xA001`；
- 计算范围：从站地址、功能码和数据，不包含 CRC 自身；
- 发送顺序：CRC 低字节在前，高字节在后。

```c
#include <stddef.h>
#include <stdint.h>

uint16_t Modbus_CRC16(const uint8_t *data, size_t length)
{
    uint16_t crc = 0xFFFF;

    for (size_t i = 0; i < length; ++i)
    {
        crc ^= data[i];

        for (uint8_t bit = 0; bit < 8; ++bit)
        {
            if ((crc & 0x0001U) != 0U)
            {
                crc = (crc >> 1) ^ 0xA001U;
            }
            else
            {
                crc >>= 1;
            }
        }
    }

    return crc;
}
```

组帧：

```c
uint16_t crc = Modbus_CRC16(tx_buffer, payload_length);

tx_buffer[payload_length]     = (uint8_t)(crc & 0xFFU);        // CRC Lo
tx_buffer[payload_length + 1] = (uint8_t)((crc >> 8) & 0xFFU); // CRC Hi
```

验证接收帧时，可以重新计算除末尾两个 CRC 字节外的数据，再分别比较低、高字节。

## 7. 字节序、字序与数据类型

### 7.1 16 位寄存器

一个 16 位 Modbus 寄存器在报文中**高字节在前**：

```c
uint16_t value = ((uint16_t)rx[index] << 8) | rx[index + 1];
```

这与 RTU 帧末尾 CRC 的低字节优先不同，不要混淆。

### 7.2 32 位整数和浮点数

Modbus 标准只规定寄存器是 16 bit，没有统一规定两个寄存器如何组成 32 位数据。常见排列包括：

| 常见名称 | 字节排列 | 说明 |
|---|---|---|
| ABCD | 大端字节、大端字序 | 高位寄存器在前 |
| CDAB | 大端字节、小端字序 | 两个 16 位寄存器交换 |
| BADC | 小端字节、大端字序 | 每个寄存器内部交换字节 |
| DCBA | 小端字节、小端字序 | 四字节完全反序 |

必须从设备点表或通信手册确认 32 位整数、IEEE 754 浮点数的寄存器数量和字序。

### 7.3 有符号数和缩放系数

同一个 16 位原始值可能表示：

- `uint16_t` 无符号整数；
- `int16_t` 有符号整数；
- 带比例因子的工程量，例如原始值 `253` 表示 `25.3 ℃`；
- 枚举、位域或报警状态。

协议层只负责取得原始寄存器，工程意义必须由设备点表定义。

## 8. 异常响应

如果从站收到合法帧但不能正常执行，会返回异常响应：

```text
[从站地址][原功能码 | 0x80][异常码][CRC Lo][CRC Hi]
```

例如请求功能码 `03`，异常响应中的功能码为 `0x83`。

|  异常码 | 名称                               | 常见原因          |
| ---: | -------------------------------- | ------------- |
| `01` | Illegal Function                 | 设备不支持该功能码     |
| `02` | Illegal Data Address             | 起始地址或地址范围不存在  |
| `03` | Illegal Data Value               | 数量、字节数或写入值非法  |
| `04` | Server Device Failure            | 设备执行请求时发生内部错误 |
| `05` | Acknowledge                      | 已接收请求，但处理时间较长 |
| `06` | Server Device Busy               | 设备忙，稍后重试      |
| `08` | Memory Parity Error              | 存储器校验错误       |
| `0A` | Gateway Path Unavailable         | 网关路径不可用       |
| `0B` | Gateway Target Failed to Respond | 网关下游设备未响应     |

以下情况通常不会返回异常帧，而是直接无响应：

- 地址不是本机地址；
- CRC 错误；
- RTU 帧格式或帧间隔错误；
- 广播请求；
- 严重通信干扰导致帧无法识别。

## 9. Modbus RTU 的串口与时间要求


同一总线上的设备必须使用一致的：

- 波特率；
- 数据位；
- 校验位；
- 停止位。

官方串行指南默认采用偶校验；使用校验位时为 1 个停止位，不使用校验位时应增加为 2 个停止位，以保持字符长度。工程设备中也能见到 `8N1` 等厂商配置，因此最终必须以设备手册和总线上所有节点的统一设置为准。

RTU 依靠总线静默时间区分帧：

- 一帧开始前至少有 `t3.5` 静默时间；
- 帧内相邻字符间隔超过 `t1.5`，当前帧应判为无效；
- 一帧结束后至少保持 `t3.5` 静默时间，再发送下一帧；
- 波特率高于 19200 bit/s 时，官方指南建议固定使用 `t1.5 = 750 μs`、`t3.5 = 1.75 ms`。

低波特率时，可根据实际 UART 格式计算单字符时间：

$$
t_{char}=\frac{\text{每字符总位数}}{BaudRate}
$$

```text
t1.5 = 1.5 × tchar
t3.5 = 3.5 × tchar
```

例如包含 1 个起始位、8 个数据位、1 个校验位和 1 个停止位时，每字符共 11 bit。

## 10. RS-485 总线注意事项

Modbus RTU 最常使用两线半双工 RS-485：

- A/B 线应使用双绞线，所有设备采用总线型连接，避免长支线和星形拓扑；
- 总线两端按电缆特性阻抗配置终端电阻，常见为 `120 Ω`；
- 总线上应有合适的失效保护偏置，避免空闲时电平漂移；
- 所有节点最好提供信号参考地，工业环境中还要考虑隔离、防雷和浪涌；
- 同一时刻只能有一个发送端驱动两线总线；
- MCU 必须正确控制收发器 `DE/RE` 引脚。

发送流程：

```text
置 DE 为发送状态
    ↓
发送完整 RTU 帧
    ↓
等待 UART TC（最后一个停止位真正发送完成）
    ↓
释放 DE，切回接收状态
```

> [!warning]
> 不能只等待 `TXE` 就释放 DE。`TXE` 只表示发送数据寄存器空，最后一个字节可能仍在移位寄存器中；应等待 `TC`。

## 11. STM32 主站实现思路

不要在 [[USART|UART]] 中断回调中完成 CRC、浮点转换和业务处理。中断/DMA只负责收集数据，完整解析放在主循环或任务中执行。

推荐状态机：

```text
IDLE
  ↓ 构造请求
TX
  ↓ 等待 TC，释放 DE
WAIT_RESPONSE
  ↓ 收到完整帧
CHECK_FRAME
  ├─ 地址/功能码/长度/CRC错误 → ERROR
  └─ 正确 → PARSE → IDLE

WAIT_RESPONSE ──超时──→ RETRY / OFFLINE
```

### 11.1 接收长度判断

可根据功能码预测响应长度：

| 响应类型 | RTU 总长度 |
|---|---:|
| `01/02/03/04` 正常响应 | `5 + ByteCount` |
| `05/06/0F/10` 正常响应 | 8 byte |
| 异常响应 | 5 byte |

对于 `03/04`：收到前三个字节 `[地址][功能码][ByteCount]` 后，就能知道完整帧长度。

`HAL_UARTEx_ReceiveToIdle_IT()` 或 DMA 空闲检测便于收集不定长数据，但 UART IDLE 只表示约一个字符时间没有新数据，并不等同于规范中的 `t3.5`。可以结合以下方法：

- 按功能码和 `ByteCount` 判断期望长度；
- 使用定时器检测 `t1.5/t3.5`；
- 设置整个响应的超时时间；
- DMA 环形缓冲区保存连续字节流。

### 11.2 主站响应校验顺序

1. 是否达到最小帧长度；
2. 从站地址是否与请求一致；
3. 功能码是否一致，或是否为 `请求功能码 | 0x80`；
4. `ByteCount` 和实际长度是否匹配；
5. CRC 是否正确；
6. 返回的地址、数量或回显值是否与请求一致；
7. 最后才进行寄存器解码和单位换算。

### 11.3 轮询策略

- 一次只保留一个未完成事务，收到响应或超时后再发送下一帧；
- 连续寄存器尽量合并读取，减少总线占用；
- 为每个设备设置响应超时、重试次数和离线状态；
- 不要无限快速重试故障设备，应设置退避时间；
- 区分 CRC 错误、异常响应、超时和地址错误，便于定位问题；
- 轮询周期应大于完成所有请求所需的总线时间。

## 12. STM32 从站实现思路

从站收到一帧后：

1. 检查最小长度与 CRC；
2. 检查地址是否为本机地址或广播地址；
3. 查找功能码处理函数；
4. 校验起始地址、数量、字节数和数据值；
5. 读取或更新本机点表；
6. 构造正常响应或异常响应；
7. 如果是广播请求，只执行写操作，不返回响应。

点表应把 Modbus 地址与业务变量解耦，不建议在协议解析代码里堆叠大量 `if (address == ...)`。


## 参考资料

- [Modbus Application Protocol Specification V1.1b3](https://www.modbus.org/file/secure/modbusprotocolspecification.pdf)
- [Modbus over Serial Line Specification and Implementation Guide V1.02](https://www.modbus.org/docs/Modbus_over_serial_line_V1_02.pdf)
- [Modbus 官方规范与实现指南](https://www.modbus.org/modbus-specifications)
